
%system118bus.m
% The system data was originally in IEEE Common Data Format.

nbus=118; %Nombre total de noeuds
npq=64;  %Nombre de noeuds PQ
npv=53;  %Nombre de noeuds PV
ns=1;   %Numéro du noeud slack bus
nbr=186;  %Nombre total de branches

basemva = 100;  accuracy = 0.001; accel = 1.8; maxiter = 100;
%	Donnees de noeuds
%	-----------------

%   Bus   Bus    Voltage     Angle          --Load--           --Generator--                                  Injected
%    No   Code      Mag.     degree      MW         Mvar       MW         Mvar       Qmin         Qmax          Mvar
busdata = [
      1    2      0.955     10.670     51.000     27.000      0.000      0.000       15.000       -5.000        0.000
      2    1      0.971     11.220     20.000      9.000      0.000      0.000        0.000        0.000        0.000
      3    1      0.968     11.560     39.000     10.000      0.000      0.000        0.000        0.000        0.000
      4    2      0.998     15.280     39.000     12.000      0.000      0.000      300.000     -300.000        0.000
      5    1      1.002     15.730      0.000      0.000      0.000      0.000        0.000        0.000      -40.000
      6    2      0.990     13.000     52.000     22.000      0.000      0.000       50.000      -13.000        0.000
      7    1      0.989     12.560     19.000      2.000      0.000      0.000        0.000        0.000        0.000
      8    2      1.015     20.770     28.000      0.000      0.000      0.000      300.000     -300.000        0.000
      9    1      1.043     28.020      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     10    2      1.050     35.610      0.000      0.000    450.000      0.000      200.000     -147.000        0.000
     11    1      0.985     12.720     70.000     23.000      0.000      0.000        0.000        0.000        0.000
     12    2      0.990     12.200     47.000     10.000     85.000      0.000      120.000      -35.000        0.000
     13    1      0.968     11.350     34.000     16.000      0.000      0.000        0.000        0.000        0.000
     14    1      0.984     11.500     14.000      1.000      0.000      0.000        0.000        0.000        0.000
     15    2      0.970     11.230     90.000     30.000      0.000      0.000       30.000      -10.000        0.000
     16    1      0.984     11.910     25.000     10.000      0.000      0.000        0.000        0.000        0.000
     17    1      0.995     13.740     11.000      3.000      0.000      0.000        0.000        0.000        0.000
     18    2      0.973     11.530     60.000     34.000      0.000      0.000       50.000      -16.000        0.000
     19    2      0.963     11.050     45.000     25.000      0.000      0.000       24.000       -8.000        0.000
     20    1      0.958     11.930     18.000      3.000      0.000      0.000        0.000        0.000        0.000
     21    1      0.959     13.520     14.000      8.000      0.000      0.000        0.000        0.000        0.000
     22    1      0.970     16.080     10.000      5.000      0.000      0.000        0.000        0.000        0.000
     23    1      1.000     21.000      7.000      3.000      0.000      0.000        0.000        0.000        0.000
     24    2      0.992     20.890     13.000      0.000      0.000      0.000      300.000     -300.000        0.000
     25    2      1.050     27.930      0.000      0.000    220.000      0.000      140.000      -47.000        0.000
     26    2      1.015     29.710      0.000      0.000    314.000      0.000     1000.000    -1000.000        0.000
     27    2      0.968     15.350     71.000     13.000      0.000      0.000      300.000     -300.000        0.000
     28    1      0.962     13.620     17.000      7.000      0.000      0.000        0.000        0.000        0.000
     29    1      0.963     12.630     24.000      4.000      0.000      0.000        0.000        0.000        0.000
     30    1      0.968     18.790      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     31    2      0.967     12.750     43.000     27.000      7.000      0.000      300.000     -300.000        0.000
     32    2      0.964     14.800     59.000     23.000      0.000      0.000       42.000      -14.000        0.000
     33    1      0.972     10.630     23.000      9.000      0.000      0.000        0.000        0.000        0.000
     34    2      0.986     11.300     59.000     26.000      0.000      0.000       24.000       -8.000       14.000
     35    1      0.981     10.870     33.000      9.000      0.000      0.000        0.000        0.000        0.000
     36    2      0.980     10.870     31.000     17.000      0.000      0.000       24.000       -8.000        0.000
     37    1      0.992     11.770      0.000      0.000      0.000      0.000        0.000        0.000      -25.000
     38    1      0.962     16.910      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     39    1      0.970      8.410     27.000     11.000      0.000      0.000        0.000        0.000        0.000
     40    2      0.970      7.350     66.000     23.000      0.000      0.000      300.000     -300.000        0.000
     41    1      0.967      6.920     37.000     10.000      0.000      0.000        0.000        0.000        0.000
     42    2      0.985      8.530     96.000     23.000      0.000      0.000      300.000     -300.000        0.000
     43    1      0.978     11.280     18.000      7.000      0.000      0.000        0.000        0.000        0.000
     44    1      0.985     13.820     16.000      8.000      0.000      0.000        0.000        0.000       10.000
     45    1      0.987     15.670     53.000     22.000      0.000      0.000        0.000        0.000       10.000
     46    2      1.005     18.490     28.000     10.000     19.000      0.000      100.000     -100.000       10.000
     47    1      1.017     20.730     34.000      0.000      0.000      0.000        0.000        0.000        0.000
     48    1      1.021     19.930     20.000     11.000      0.000      0.000        0.000        0.000       15.000
     49    2      1.025     20.940     87.000     30.000    204.000      0.000      210.000      -85.000        0.000
     50    1      1.001     18.900     17.000      4.000      0.000      0.000        0.000        0.000        0.000
     51    1      0.967     16.280     17.000      8.000      0.000      0.000        0.000        0.000        0.000
     52    1      0.957     15.320     18.000      5.000      0.000      0.000        0.000        0.000        0.000
     53    1      0.946     14.350     23.000     11.000      0.000      0.000        0.000        0.000        0.000
     54    2      0.955     15.260    113.000     32.000     48.000      0.000      300.000     -300.000        0.000
     55    2      0.952     14.970     63.000     22.000      0.000      0.000       23.000       -8.000        0.000
     56    2      0.954     15.160     84.000     18.000      0.000      0.000       15.000       -8.000        0.000
     57    1      0.971     16.360     12.000      3.000      0.000      0.000        0.000        0.000        0.000
     58    1      0.959     15.510     12.000      3.000      0.000      0.000        0.000        0.000        0.000
     59    2      0.985     19.370    277.000    113.000    155.000      0.000      180.000      -60.000        0.000
     60    1      0.993     23.150     78.000      3.000      0.000      0.000        0.000        0.000        0.000
     61    2      0.995     24.040      0.000      0.000    160.000      0.000      300.000     -100.000        0.000
     62    2      0.998     23.430     77.000     14.000      0.000      0.000       20.000      -20.000        0.000
     63    1      0.969     22.750      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     64    1      0.984     24.520      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     65    2      1.005     27.650      0.000      0.000    391.000      0.000      200.000      -67.000        0.000
     66    2      1.050     27.480     39.000     18.000    392.000      0.000      200.000      -67.000        0.000
     67    1      1.020     24.840     28.000      7.000      0.000      0.000        0.000        0.000        0.000
     68    1      1.003     27.550      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     69    3      1.035     30.000      0.000      0.000    516.400      0.000      300.000     -300.000        0.000
     70    2      0.984     22.580     66.000     20.000      0.000      0.000       32.000      -10.000        0.000
     71    1      0.987     22.150      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     72    2      0.980     20.980     12.000      0.000      0.000      0.000      100.000     -100.000        0.000
     73    2      0.991     21.940      6.000      0.000      0.000      0.000      100.000     -100.000        0.000
     74    2      0.958     21.640     68.000     27.000      0.000      0.000        9.000       -6.000       12.000
     75    1      0.967     22.910     47.000     11.000      0.000      0.000        0.000        0.000        0.000
     76    2      0.943     21.770     68.000     36.000      0.000      0.000       23.000       -8.000        0.000
     77    2      1.006     26.720     61.000     28.000      0.000      0.000       70.000      -20.000        0.000
     78    1      1.003     26.420     71.000     26.000      0.000      0.000        0.000        0.000        0.000
     79    1      1.009     26.720     39.000     32.000      0.000      0.000        0.000        0.000       20.000
     80    2      1.040     28.960    130.000     26.000    477.000      0.000      280.000     -165.000        0.000
     81    1      0.997     28.100      0.000      0.000      0.000      0.000        0.000        0.000        0.000
     82    1      0.989     27.240     54.000     27.000      0.000      0.000        0.000        0.000       20.000
     83    1      0.985     28.420     20.000     10.000      0.000      0.000        0.000        0.000       10.000
     84    1      0.980     30.950     11.000      7.000      0.000      0.000        0.000        0.000        0.000
     85    2      0.985     32.510     24.000     15.000      0.000      0.000       23.000       -8.000        0.000
     86    1      0.987     31.140     21.000     10.000      0.000      0.000        0.000        0.000        0.000
     87    2      1.015     31.400      0.000      0.000      4.000      0.000     1000.000     -100.000        0.000
     88    1      0.987     35.640     48.000     10.000      0.000      0.000        0.000        0.000        0.000
     89    2      1.005     39.690      0.000      0.000    607.000      0.000      300.000     -210.000        0.000
     90    2      0.985     33.290    163.000     42.000      0.000      0.000      300.000     -300.000        0.000
     91    2      0.980     33.310     10.000      0.000      0.000      0.000      100.000     -100.000        0.000
     92    2      0.993     33.800     65.000     10.000      0.000      0.000        9.000       -3.000        0.000
     93    1      0.987     30.790     12.000      7.000      0.000      0.000        0.000        0.000        0.000
     94    1      0.991     28.640     30.000     16.000      0.000      0.000        0.000        0.000        0.000
     95    1      0.981     27.670     42.000     31.000      0.000      0.000        0.000        0.000        0.000
     96    1      0.993     27.510     38.000     15.000      0.000      0.000        0.000        0.000        0.000
     97    1      1.011     27.880     15.000      9.000      0.000      0.000        0.000        0.000        0.000
     98    1      1.024     27.400     34.000      8.000      0.000      0.000        0.000        0.000        0.000
     99    2      1.010     27.040     42.000      0.000      0.000      0.000      100.000     -100.000        0.000
    100    2      1.017     28.030     37.000     18.000    252.000      0.000      155.000      -50.000        0.000
    101    1      0.993     29.610     22.000     15.000      0.000      0.000        0.000        0.000        0.000
    102    1      0.991     32.300      5.000      3.000      0.000      0.000        0.000        0.000        0.000
    103    2      1.001     24.440     23.000     16.000     40.000      0.000       40.000      -15.000        0.000
    104    2      0.971     21.690     38.000     25.000      0.000      0.000       23.000       -8.000        0.000
    105    2      0.965     20.570     31.000     26.000      0.000      0.000       23.000       -8.000       20.000
    106    1      0.962     20.320     43.000     16.000      0.000      0.000        0.000        0.000        0.000
    107    2      0.952     17.530     50.000     12.000      0.000      0.000      200.000     -200.000        6.000
    108    1      0.967     19.380      2.000      1.000      0.000      0.000        0.000        0.000        0.000
    109    1      0.967     18.930      8.000      3.000      0.000      0.000        0.000        0.000        0.000
    110    2      0.973     18.090     39.000     30.000      0.000      0.000       23.000       -8.000        6.000
    111    2      0.980     19.740      0.000      0.000     36.000      0.000     1000.000     -100.000        0.000
    112    2      0.975     14.990     68.000     13.000      0.000      0.000     1000.000     -100.000        0.000
    113    2      0.993     13.740      6.000      0.000      0.000      0.000      200.000     -100.000        0.000
    114    1      0.960     14.460      8.000      3.000      0.000      0.000        0.000        0.000        0.000
    115    1      0.960     14.460     22.000      7.000      0.000      0.000        0.000        0.000        0.000
    116    2      1.005     27.120    184.000      0.000      0.000      0.000     1000.000    -1000.000        0.000
    117    1      0.974     10.670     20.000      8.000      0.000      0.000        0.000        0.000        0.000
    118    1      0.949     21.920     33.000     15.000      0.000      0.000        0.000        0.000        0.000];

%
%	Donnees de lignes
%	-----------------
%        Bus   Bus       R         X          B/2   1 for line code or
%        nl    nr       pu         pu         pu    tap setting value
linedata = [
         1      2     0.0303     0.0999     0.0254     1.0000
         1      3     0.0129     0.0424     0.0108     1.0000
         4      5     0.0018     0.0080     0.0021     1.0000
         3      5     0.0241     0.1080     0.0284     1.0000
         5      6     0.0119     0.0540     0.0143     1.0000
         6      7     0.0046     0.0208     0.0055     1.0000
         8      9     0.0024     0.0305     1.1620     1.0000
         8      5     0.0000     0.0267     0.0000     1.0000
         9     10     0.0026     0.0322     1.2300     1.0000
         4     11     0.0209     0.0688     0.0175     1.0000
         5     11     0.0203     0.0682     0.0174     1.0000
        11     12     0.0060     0.0196     0.0050     1.0000
         2     12     0.0187     0.0616     0.0157     1.0000
         3     12     0.0484     0.1600     0.0406     1.0000
         7     12     0.0086     0.0340     0.0087     1.0000
        11     13     0.0222     0.0731     0.0188     1.0000
        12     14     0.0215     0.0707     0.0182     1.0000
        13     15     0.0744     0.2444     0.0627     1.0000
        14     15     0.0595     0.1950     0.0502     1.0000
        12     16     0.0212     0.0834     0.0214     1.0000
        15     17     0.0132     0.0437     0.0444     1.0000
        16     17     0.0454     0.1801     0.0466     1.0000
        17     18     0.0123     0.0505     0.0130     1.0000
        18     19     0.0112     0.0493     0.0114     1.0000
        19     20     0.0252     0.1170     0.0298     1.0000
        15     19     0.0120     0.0394     0.0101     1.0000
        20     21     0.0183     0.0849     0.0216     1.0000
        21     22     0.0209     0.0970     0.0246     1.0000
        22     23     0.0342     0.1590     0.0404     1.0000
        23     24     0.0135     0.0492     0.0498     1.0000
        23     25     0.0156     0.0800     0.0864     1.0000
        26     25     0.0000     0.0382     0.0000     1.0000
        25     27     0.0318     0.1630     0.1764     1.0000
        27     28     0.0191     0.0855     0.0216     1.0000
        28     29     0.0237     0.0943     0.0238     1.0000
        30     17     0.0000     0.0388     0.0000     1.0000
         8     30     0.0043     0.0504     0.5140     1.0000
        26     30     0.0080     0.0860     0.9080     1.0000
        17     31     0.0474     0.1563     0.0399     1.0000
        29     31     0.0108     0.0331     0.0083     1.0000
        23     32     0.0317     0.1153     0.1173     1.0000
        31     32     0.0298     0.0985     0.0251     1.0000
        27     32     0.0229     0.0755     0.0193     1.0000
        15     33     0.0380     0.1244     0.0319     1.0000
        19     34     0.0752     0.2470     0.0632     1.0000
        35     36     0.0022     0.0102     0.0027     1.0000
        35     37     0.0110     0.0497     0.0132     1.0000
        33     37     0.0415     0.1420     0.0366     1.0000
        34     36     0.0087     0.0268     0.0057     1.0000
        34     37     0.0026     0.0094     0.0098     1.0000
        38     37     0.0000     0.0375     0.0000     1.0000
        37     39     0.0321     0.1060     0.0270     1.0000
        37     40     0.0593     0.1680     0.0420     1.0000
        30     38     0.0046     0.0540     0.4220     1.0000
        39     40     0.0184     0.0605     0.0155     1.0000
        40     41     0.0145     0.0487     0.0122     1.0000
        40     42     0.0555     0.1830     0.0466     1.0000
        41     42     0.0410     0.1350     0.0344     1.0000
        43     44     0.0608     0.2454     0.0607     1.0000
        34     43     0.0413     0.1681     0.0423     1.0000
        44     45     0.0224     0.0901     0.0224     1.0000
        45     46     0.0400     0.1356     0.0332     1.0000
        46     47     0.0380     0.1270     0.0316     1.0000
        46     48     0.0601     0.1890     0.0472     1.0000
        47     49     0.0191     0.0625     0.0160     1.0000
        42     49     0.0715     0.3230     0.0860     1.0000
        42     49     0.0715     0.3230     0.0860     1.0000
        45     49     0.0684     0.1860     0.0444     1.0000
        48     49     0.0179     0.0505     0.0126     1.0000
        49     50     0.0267     0.0752     0.0187     1.0000
        49     51     0.0486     0.1370     0.0342     1.0000
        51     52     0.0203     0.0588     0.0140     1.0000
        52     53     0.0405     0.1635     0.0406     1.0000
        53     54     0.0263     0.1220     0.0310     1.0000
        49     54     0.0730     0.2890     0.0738     1.0000
        49     54     0.0869     0.2910     0.0730     1.0000
        54     55     0.0169     0.0707     0.0202     1.0000
        54     56     0.0027     0.0095     0.0073     1.0000
        55     56     0.0049     0.0151     0.0037     1.0000
        56     57     0.0343     0.0966     0.0242     1.0000
        50     57     0.0474     0.1340     0.0332     1.0000
        56     58     0.0343     0.0966     0.0242     1.0000
        51     58     0.0255     0.0719     0.0179     1.0000
        54     59     0.0503     0.2293     0.0598     1.0000
        56     59     0.0825     0.2510     0.0569     1.0000
        56     59     0.0803     0.2390     0.0536     1.0000
        55     59     0.0474     0.2158     0.0565     1.0000
        59     60     0.0317     0.1450     0.0376     1.0000
        59     61     0.0328     0.1500     0.0388     1.0000
        60     61     0.0026     0.0135     0.0146     1.0000
        60     62     0.0123     0.0561     0.0147     1.0000
        61     62     0.0082     0.0376     0.0098     1.0000
        63     59     0.0000     0.0386     0.0000     1.0000
        63     64     0.0017     0.0200     0.2160     1.0000
        64     61     0.0000     0.0268     0.0000     1.0000
        38     65     0.0090     0.0986     1.0460     1.0000
        64     65     0.0027     0.0302     0.3800     1.0000
        49     66     0.0180     0.0919     0.0248     1.0000
        49     66     0.0180     0.0919     0.0248     1.0000
        62     66     0.0482     0.2180     0.0578     1.0000
        62     67     0.0258     0.1170     0.0310     1.0000
        65     66     0.0000     0.0370     0.0000     1.0000
        66     67     0.0224     0.1015     0.0268     1.0000
        65     68     0.0014     0.0160     0.6380     1.0000
        47     69     0.0844     0.2778     0.0709     1.0000
        49     69     0.0985     0.3240     0.0828     1.0000
        68     69     0.0000     0.0370     0.0000     1.0000
        69     70     0.0300     0.1270     0.1220     1.0000
        24     70     0.0022     0.4115     0.1020     1.0000
        70     71     0.0088     0.0355     0.0088     1.0000
        24     72     0.0488     0.1960     0.0488     1.0000
        71     72     0.0446     0.1800     0.0444     1.0000
        71     73     0.0087     0.0454     0.0118     1.0000
        70     74     0.0401     0.1323     0.0337     1.0000
        70     75     0.0428     0.1410     0.0360     1.0000
        69     75     0.0405     0.1220     0.1240     1.0000
        74     75     0.0123     0.0406     0.0103     1.0000
        76     77     0.0444     0.1480     0.0368     1.0000
        69     77     0.0309     0.1010     0.1038     1.0000
        75     77     0.0601     0.1999     0.0498     1.0000
        77     78     0.0038     0.0124     0.0126     1.0000
        78     79     0.0055     0.0244     0.0065     1.0000
        77     80     0.0170     0.0485     0.0472     1.0000
        77     80     0.0294     0.1050     0.0228     1.0000
        79     80     0.0156     0.0704     0.0187     1.0000
        68     81     0.0018     0.0202     0.8080     1.0000
        81     80     0.0000     0.0370     0.0000     1.0000
        77     82     0.0298     0.0853     0.0817     1.0000
        82     83     0.0112     0.0367     0.0380     1.0000
        83     84     0.0625     0.1320     0.0258     1.0000
        83     85     0.0430     0.1480     0.0348     1.0000
        84     85     0.0302     0.0641     0.0123     1.0000
        85     86     0.0350     0.1230     0.0276     1.0000
        86     87     0.0283     0.2074     0.0445     1.0000
        85     88     0.0200     0.1020     0.0276     1.0000
        85     89     0.0239     0.1730     0.0470     1.0000
        88     89     0.0139     0.0712     0.0193     1.0000
        89     90     0.0518     0.1880     0.0528     1.0000
        89     90     0.0238     0.0997     0.1060     1.0000
        90     91     0.0254     0.0836     0.0214     1.0000
        89     92     0.0099     0.0505     0.0548     1.0000
        89     92     0.0393     0.1581     0.0414     1.0000
        91     92     0.0387     0.1272     0.0327     1.0000
        92     93     0.0258     0.0848     0.0218     1.0000
        92     94     0.0481     0.1580     0.0406     1.0000
        93     94     0.0223     0.0732     0.0188     1.0000
        94     95     0.0132     0.0434     0.0111     1.0000
        80     96     0.0356     0.1820     0.0494     1.0000
        82     96     0.0162     0.0530     0.0544     1.0000
        94     96     0.0269     0.0869     0.0230     1.0000
        80     97     0.0183     0.0934     0.0254     1.0000
        80     98     0.0238     0.1080     0.0286     1.0000
        80     99     0.0454     0.2060     0.0546     1.0000
        92    100     0.0648     0.2950     0.0472     1.0000
        94    100     0.0178     0.0580     0.0604     1.0000
        95     96     0.0171     0.0547     0.0147     1.0000
        96     97     0.0173     0.0885     0.0240     1.0000
        98    100     0.0397     0.1790     0.0476     1.0000
        99    100     0.0180     0.0813     0.0216     1.0000
       100    101     0.0277     0.1262     0.0328     1.0000
        92    102     0.0123     0.0559     0.0146     1.0000
       101    102     0.0246     0.1120     0.0294     1.0000
       100    103     0.0160     0.0525     0.0536     1.0000
       100    104     0.0451     0.2040     0.0541     1.0000
       103    104     0.0466     0.1584     0.0407     1.0000
       103    105     0.0535     0.1625     0.0408     1.0000
       100    106     0.0605     0.2290     0.0620     1.0000
       104    105     0.0099     0.0378     0.0099     1.0000
       105    106     0.0140     0.0547     0.0143     1.0000
       105    107     0.0530     0.1830     0.0472     1.0000
       105    108     0.0261     0.0703     0.0184     1.0000
       106    107     0.0530     0.1830     0.0472     1.0000
       108    109     0.0105     0.0288     0.0076     1.0000
       103    110     0.0391     0.1813     0.0461     1.0000
       109    110     0.0278     0.0762     0.0202     1.0000
       110    111     0.0220     0.0755     0.0200     1.0000
       110    112     0.0247     0.0640     0.0620     1.0000
        17    113     0.0091     0.0301     0.0077     1.0000
        32    113     0.0615     0.2030     0.0518     1.0000
        32    114     0.0135     0.0612     0.0163     1.0000
        27    115     0.0164     0.0741     0.0197     1.0000
       114    115     0.0023     0.0104     0.0028     1.0000
        68    116     0.0003     0.0040     0.1640     1.0000
        12    117     0.0329     0.1400     0.0358     1.0000
        75    118     0.0145     0.0481     0.0120     1.0000
        76    118     0.0164     0.0544     0.0136     1.0000];

